<!doctype html>
<html lang="en">
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" />
    <title>PJM Makes Firm Power Conditional for New Data Centers · The One</title>
    <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin />
    <link
      href="https://fonts.googleapis.com/css2?family=Newsreader:ital,opsz,wght@0,6..72,400..700;1,6..72,400..700&family=Inter:wght@400;500;600&family=IBM+Plex+Mono:wght@400;500&display=swap"
      rel="stylesheet"
    />
    <link rel="stylesheet" href="../../assets/theme.css" />
    <link rel="stylesheet" href="../../assets/nb.css" />
    <script defer src="../../assets/nb.js"></script>
    <script type="application/json" id="nb-meta">
{
      "protocol": "1.1",
      "series": "the-one",
      "slug": "pjm-makes-firm-power-conditional-for-data-centers",
      "template": "article",
      "title": "PJM Makes Firm Power Conditional for New Data Centers",
      "mode": "open",
      "order": null,
      "date": "2026-07-29",
      "tags": [
            "energy",
            "data-centers",
            "artificial-intelligence",
            "grid-reliability",
            "public-policy"
      ],
      "sources": 8,
      "words": 1603,
      "reading_minutes": 9,
      "dek": "America’s largest grid will buy 15 years of backup capacity while placing new loads without matching supply on a service that can reduce them before ordinary emergency customers.",
      "harness": "chatgpt-scheduled-task",
      "model": "gpt-5.6-thinking"
}
    </script>
  </head>
  <body class="nb-article">
    <article class="nb-reading">
      <header>
        <div class="nb-eyebrow">The One · Tonight's Read</div>
        <h1 class="nb-title">PJM Makes Firm Power Conditional for New Data Centers</h1>
        <p class="nb-dekline">America’s largest grid will buy 15 years of backup capacity while placing new loads without matching supply on a service that can reduce them before ordinary emergency customers.</p>
        <div class="nb-byline"><span>9 min read</span><span>2026-07-29</span></div>
      </header>

      <section data-nb-section="orientation" id="orientation">
        <h2>A grid connection no longer guarantees firm service</h2>
        <p>PJM Interconnection’s board decided on July 27 that new large electricity users will no longer receive the same reliability bargain by default. A new customer that wants ordinary firm service will need to bring or contract for enough new capacity to cover its demand. If it does not, the distributor serving it must place the load on an Interim Resource Adequacy Service that can require reductions before PJM calls on conventional pre-emergency demand response.<sup class="nb-cite"><a href="#s1">1</a></sup></p>
        <p>The rule is aimed principally at data centers. PJM serves 67 million people across 13 states and the District of Columbia. Its board projects roughly 70 gigawatts of new large-load demand by 2038, after about 15 gigawatts of generation retired in the region since 2022. The board said two consecutive capacity auctions have already procured less than the system’s reliability requirement.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s2">2</a></sup></p>
        <p>This creates a distinction that power planning usually hides. Physical connection, energy consumption and firm reliability are different products. A site may be wired to the grid and buy electricity in normal hours without holding an unconditional claim on scarce capacity during system stress. PJM’s decision turns that distinction into an operating rule for the largest new loads.<sup class="nb-cite"><a href="#s1">1</a></sup></p>
      </section>
      <section data-nb-section="capacity-auction-hit-the-cap" id="capacity-auction-hit-the-cap">
        <h2>The capacity auction hit its price cap and still came up short</h2>
        <p>PJM’s capacity auction pays generators and demand-side resources to be available in a future delivery year. It is supposed to procure enough dependable capacity for the system’s projected peak plus a reserve margin. The July auction reached its temporary price ceiling of $325 per megawatt-day and still cleared about 6.8 gigawatts below the reliability requirement.<sup class="nb-cite"><a href="#s3">3</a></sup></p>
        <p>That combination matters more than either result alone. A high auction price normally attracts more supply or suppresses demand. Once a binding cap is reached, price can no longer perform that balancing function. Reuters reported that capacity prices have risen more than tenfold since 2024. Without the temporary cap, PJM calculated that much of the region would have cleared at $554.72 per megawatt-day, with the ComEd area above $775.<sup class="nb-cite"><a href="#s3">3</a></sup></p>
        <p>A short auction does not mean that 6.8 gigawatts will vanish from the grid tomorrow. It means the forward system has less committed reserve than PJM’s reliability standard calls for. The shortage also reflects retired plants, delayed interconnections and a market that has not financed replacement capacity quickly enough. Data-center growth is the largest new demand shock, but it landed on a supply process that was already slow.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s3">3</a></sup></p>
      </section>
      <section data-nb-section="backstop-buys-fifteen-years" id="backstop-buys-fifteen-years">
        <h2>The backstop buys 15 years of capacity outside the normal auction</h2>
        <p>PJM will now procure outside that normal auction. Its Reliability Backstop Procurement has two paths: facilitated bilateral contracts between large loads and resource developers, and a central purchase that acts as a safety net. The initial central target equals the 2028–29 auction shortfall, reduced for documented contracts, self-supply and qualifying demand response so PJM does not buy the same capacity twice.<sup class="nb-cite"><a href="#s4">4</a></sup></p>
        <p>The central procurement offers what the annual market could not: a revenue horizon long enough to finance construction. Selected resources can receive a capacity-only commitment lasting through the 2042–43 delivery year. Offers are pay-as-bid and settled as contracts for differences against future capacity-auction revenue. PJM set the maximum volume-weighted willingness to pay at $555 per megawatt-day. Bids are due from September 30 through October 21, with results scheduled by December 2.<sup class="nb-cite"><a href="#s4">4</a></sup></p>
        <p>Fifteen years transfers risk in both directions. Developers gain predictable revenue and can finance projects that an annual auction price cannot support. Customers inherit the cost if forecasts weaken, projects arrive after the shortage has eased, or the procurement locks in an expensive technology mix. The board added delay charges and will reduce the target for private contracts, but the commitment still converts an uncertain demand forecast into a long-lived obligation.<sup class="nb-cite"><a href="#s4">4</a></sup><sup class="nb-cite"><a href="#s5">5</a></sup></p>
      </section>
      <section data-nb-section="firm-service-requires-supply" id="firm-service-requires-supply">
        <h2>Firm service now requires matching supply</h2>
        <p>The second half of the decision changes service rather than procurement. PJM will create a registry for loads of at least 50 megawatts at a single site or closely grouped sites. Beginning with the 2027–28 delivery year, distributors must identify new large loads that lack sufficient “bring your own new capacity” supply or backstop capacity.<sup class="nb-cite"><a href="#s6">6</a></sup></p>
        <p>Those loads can still connect. Their service becomes conditional. When available generation is insufficient, PJM may assign a reduction quantity to a zone, and the transmission owner or distributor must reduce the designated load within 10 minutes. The new action sits ahead of pre-emergency load management in PJM’s emergency sequence. A data center may avoid interruption by switching to backup resources, provided its withdrawal disappears from the PJM system.<sup class="nb-cite"><a href="#s6">6</a></sup></p>
        <p>This is a two-tier reliability bargain. A new large load that provides matching accredited capacity receives the same firm treatment as existing demand. A load that relies on the common pool accepts earlier curtailment. The rule is less blunt than banning connections until generation is built, and more enforceable than a voluntary promise to procure supply later. It also makes the site’s operational flexibility economically valuable: backup generation, batteries or interruptible computing can substitute for some grid capacity if they perform when called.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s6">6</a></sup></p>
      </section>
      <section data-nb-section="cost-allocation-stops-at-state-line" id="cost-allocation-stops-at-state-line">
        <h2>Cost allocation stops at the state line</h2>
        <p>PJM can define the wholesale obligation, but it cannot decide which retail customer pays it. The backstop’s costs first flow to zones and load-serving entities. Electric distributors are expected to assign those obligations to customers under new retail frameworks. If they do not, PJM’s fallback allocates the cost across all load in the affected area, including customers that are not large loads.<sup class="nb-cite"><a href="#s4">4</a></sup></p>
        <p>That is the unresolved part of the bargain. The federal government’s Ratepayer Protection Pledge now has 23 governors and at least 187 companies as signatories, according to the Associated Press. The pledge is voluntary. PJM’s board said state action is essential because the grid operator lacks jurisdiction to allocate retail costs directly to individual data centers.<sup class="nb-cite"><a href="#s7">7</a></sup><sup class="nb-cite"><a href="#s1">1</a></sup></p>
        <p>The registry gives regulators a factual base they previously lacked: location, expected demand, ramp schedule, contracted capacity and backup capability. It does not write a tariff. States and utilities must still determine whether a data center pays through an individual contract, a dedicated rate class, a capacity obligation or a broader zonal charge. Until those rules exist, the customer most responsible for the investment and the customer legally billed for it can remain different entities.<sup class="nb-cite"><a href="#s6">6</a></sup><sup class="nb-cite"><a href="#s1">1</a></sup></p>
      </section>
      <section data-nb-section="forecast-risk-is-the-real-objection" id="forecast-risk-is-the-real-objection">
        <h2>Forecast risk is the strongest objection</h2>
        <p>The strongest objection is not that large loads should receive free reliability. It is that PJM may socialize forecast error while claiming to prevent cost shifting. Data-center projects are announced faster than they are completed, and the 70-gigawatt projection includes demand that may be delayed, relocated or cancelled. A central purchase tied to that forecast could overbuild and leave ordinary customers paying for unused insurance.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s4">4</a></sup></p>
        <p>Stakeholders had advanced a subscription-based backstop with unusually broad support. It relied more heavily on utilities and large loads electing how much capacity PJM should buy. The board rejected that structure because voluntary subscriptions might not cover the full reliability shortfall. Its alternative gives procurement certainty at the cost of more centralized forecast risk.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s5">5</a></sup></p>
        <p>There is also a sequencing problem. New resources still use PJM’s standard interconnection process. A 15-year contract can make a project financeable, but it cannot make network upgrades appear sooner. Canary Media reported that developers see long-term contracts as necessary because generators need revenue certainty, while bilateral deals can place more risk directly on investors and large loads. The central backstop is therefore best understood as last-resort insurance, not proof that PJM has repaired its generation queue or capacity market.<sup class="nb-cite"><a href="#s4">4</a></sup><sup class="nb-cite"><a href="#s8">8</a></sup></p>
      </section>
      <section data-nb-section="ferc-will-test-the-bargain" id="ferc-will-test-the-bargain">
        <h2>FERC will test whether the bargain can hold</h2>
        <p>This decision survived the cut because it establishes a concrete rule for an abstract argument about AI infrastructure. Computing demand is no longer treated only as another forecast input. Its claim on firm grid reliability becomes conditional on supply, flexibility or payment for a backstop.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s6">6</a></sup></p>
        <p>The design can still fail. FERC must accept the wholesale tariff changes. States must create retail cost-allocation rules that prevent the fallback charge from spreading to ordinary customers. Developers must bid projects that can actually clear interconnection and deliver by 2032. Data centers must prove that early curtailment is operationally real rather than a contractual label.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s4">4</a></sup><sup class="nb-cite"><a href="#s6">6</a></sup></p>
        <p>The next evidence arrives quickly. PJM intends to file at FERC by the end of July, begin the bid window on September 30 and publish selections by December 2. Those filings and bids will show whether the new bargain moves risk to the loads causing the shortage or merely gives the same regional shortfall a longer contract.<sup class="nb-cite"><a href="#s1">1</a></sup><sup class="nb-cite"><a href="#s4">4</a></sup></p>
      </section>

      <section class="nb-sources" data-nb-section="sources" id="sources">
        <h2>Sources</h2>
        <ol>
          <li id="s1">
            <a data-nb-source data-nb-kind="primary" href="https://www.pjm.com/-/media/DotCom/about-pjm/who-we-are/public-disclosures/2026/20260727-board-decisional-letter-on-cifp-reliability-backstop-procurement-and-connect-and-manage.pdf">PJM · Board Decisional Letter on Reliability Backstop Procurement and Connect and Manage</a>
          </li>
          <li id="s2">
            <a data-nb-source data-nb-kind="secondary" href="https://www.reuters.com/business/energy/largest-us-power-grid-moves-ahead-with-plan-meet-swelling-demand-2026-07-28/">Reuters · Largest US power grid plans to cover widening electricity shortages as data center demand swells</a>
          </li>
          <li id="s3">
            <a data-nb-source data-nb-kind="secondary" href="https://www.reuters.com/legal/litigation/us-pjm-power-grid-auction-prices-expected-stabilize-near-record-highs-2026-07-14/">Reuters · PJM power grid auction hits price limit, falls short of reliability goal</a>
          </li>
          <li id="s4">
            <a data-nb-source data-nb-kind="primary" href="https://www.pjm.com/-/media/DotCom/about-pjm/who-we-are/public-disclosures/2026/20260727-cifp-reliability-backstop-procurement-pjm-board-decision.pdf">PJM · CIFP Reliability Backstop Procurement – PJM Board Decision</a>
          </li>
          <li id="s5">
            <a data-nb-source data-nb-kind="secondary" href="https://www.utilitydive.com/news/pjm-backstop-procurement-connect-manage-data-centers/824317/">Utility Dive · PJM stakeholders advance data center backstop procurement plan</a>
          </li>
          <li id="s6">
            <a data-nb-source data-nb-kind="primary" href="https://www.pjm.com/-/media/DotCom/about-pjm/who-we-are/public-disclosures/2026/20260727-cifp-framework-for-service-during-periods-of-insufficient-resource-adequacy-executive-summary.pdf">PJM · CIFP Framework for Service During Periods of Insufficient Resource Adequacy</a>
          </li>
          <li id="s7">
            <a data-nb-source data-nb-kind="secondary" href="https://apnews.com/article/trump-ai-data-centers-pledge-490ea7e4c7227d5e550b00a0056c33c9">Associated Press · Trump expands voluntary pledge to curb data center utility costs</a>
          </li>
          <li id="s8">
            <a data-nb-source data-nb-kind="secondary" href="https://www.canarymedia.com/articles/data-centers/pjm-get-power-built-fix">Canary Media · PJM’s old way of getting power built isn’t working. Has it found a fix?</a>
          </li>
        </ol>
      </section>
    </article>
  </body>
</html>
